# <span style="color:black">Общие сведения</span>
## **<mark>Назначение устройства</mark>**
ПЛК1 предназначен для сбора, преобразования, обработки, хранения информации и выработки команд управления 
в режимах реального времени в составе АСУ критической инфраструктуры средней сложности в сферах ТЭК, 
нефтегазовая отрасль.

Управление осуществляется операционной системой ОСРВ Багет.

ПЛК1 относится к приборам контроля и регулирования технологических процессов по ГОСТ Р 52931-2008 и к 
программируемым контроллерам по ГОСТ IEC 61131-2-2012.

ПЛК1 выполняет следующие функции: 

- прямые измерения входных электрических сигналов (ток, напряжение, температура); 
- ввод информации от датчиков входных цифровых сигналов; 
- управление исполнительными механизмами, контроль их состояния; 
- реализация программно-логического управления, прием/передачи метки времени.

<!-- Для предотвращения простоя оборудования при замене отказавшего модуля 
в ПЛК1 реализована «горячая» замена модулей (без выключения питания контроллера). -->

ПЛК1 соответствует таможенному регламенту Таможенного союза «Электромагнитная совместимость технических 
средств» (ТР ТС 020/2011) и таможенному регламенту Таможенного союза «О безопасности низковольтного 
оборудования» (ТР ТС 004/2011).  

Модули ввода-вывода и процессорный модуль осуществляют периодическую самодиагностику, результаты 
которой отражаются на индикаторах передней панели.

## **<mark>Построение домена</mark>**

При построении АСУ на базе модулей ПЛК1 с использованием одной системной шины допустимо применение не более 32-х модулей. При этом набор интерфейсов 
ввода-вывода зависит от используемой конфигурации модулей. 

В ПЛК «Багет-ПЛК1» реализованы стандартизованные электрические входные и выходные сигналы по ГОСТ 26.010-80. Класс точности обработки информации ПЛК «Багет-ПЛК1» - 0,15.

Питание логических модулей контроллера, размещенных на одном домене системной шины, осуществляется от модулей питания БТ75-001 с номинальным напряжением 24 В. 
Один модуль питания БТ75-001 может обеспечить электропитанием модули общей мощностью до 50 Вт (один домен). При построении АСУ на базе ПЛК1 большей мощности рекомендуется разделить все используемые логические модули на несколько доменов. Модуль питания рекомендуется устанавливать на крайние позиции сборки; порядок расположения остальных модулей на системной шине не имеет значения.

<!-- При реализации в АСУ «горячего» резервирования необходимо использовать два процессорных модуля.  -->